# Сканер шины Modbus — вкладка "Сканер" сервисного меню

Инструмент техника для работы с произвольным устройством на шине RS485 —
не только с теми тремя, что зашиты в код (`SLAVE_DIO`/`SLAVE_THERMO`/
`SLAVE_ENERGY`). Появился после того, как несколько реальных случаев —
разная карта регистров у разных партий одного устройства, формула
соответствия клемм и каналов, конфликт заводских адресов двух модулей —
каждый съедали часы вслепую по документации. Со сканером — минуты.

## Что умеет

- **Поиск устройств** — перебор диапазона адресов (по умолчанию весь
  допустимый, 1–247), короткий пробный запрос на каждый, список
  ответивших. Известные адреса подписаны.
- **Чтение регистров** — любой адрес, любая из четырёх функций
  (дискретные входы FC02, катушки FC01, регистры хранения FC03, входные
  регистры FC04), таблица результата: адрес, десятичное, hex, и отдельно
  **знаковое** толкование для регистров — не гадать, что означает
  "6553" (см. "Знаковое толкование" ниже).
- **Запись регистра/катушки** — с подтверждением перед выполнением и
  автоматическим перечитыванием после. Визуально отделено и помечено как
  опасное — раздел действительно может сделать устройство недоступным
  при ошибке.

Работает только пока открыта сама вкладка — уход прерывает перебор,
свой поток не заводится (весь обмен идёт через ту же фоновую очередь,
что и остальное приложение), короткие явные таймауты на каждый запрос.

## Как найти устройство с неизвестным адресом

1. Вкладка "Сканер" → "Поиск устройств".
2. Диапазон по умолчанию (1–247) подходит почти всегда — сузить стоит,
   только если перебор занимает неудобно много времени, а примерный
   адрес уже известен.
3. "Начать поиск" — список ответивших адресов заполняется по ходу
   перебора, с прогрессом "Опрошено: N / M".
4. Новое, ещё не настроенное устройство обычно отвечает на заводском
   адресе — производитель указывает его в документации (частый случай:
   `1`). Если на этом адресе уже что-то есть (см. "Конфликт заводских
   адресов" ниже) — сначала переключить новое устройство в изоляцию от
   остальной шины, отсканировать в одиночку, сменить адрес, только потом
   подключать к общей линии.

## Как сменить адрес новому устройству перед подключением к общей шине

**Обязательно в одиночку**, до подключения к остальной шине — если два
устройства на линии одновременно ответят на один адрес, разобрать,
которое из них — не тривиально, и легко испортить не то устройство.

1. Подключить новое устройство отдельно (не на общую шину).
2. Найти его текущий (обычно заводской) адрес через поиск устройств
   выше.
3. Вкладка "Сканер" → "Запись регистра" (опасный раздел):
   - Адрес устройства — тот, что нашли.
   - Тип записи и адрес служебного регистра смены адреса — из
     документации конкретного устройства (обычно регистр хранения,
     номер у каждого производителя свой).
   - Значение — новый адрес, который должен не конфликтовать с уже
     занятыми на общей шине (см. таблицу ниже).
4. Подтвердить, дождаться автоматического перечитывания — новый адрес
   должен совпасть с записанным значением.
5. Проверить поиском устройств на НОВОМ адресе, что оно отвечает — и
   только после этого подключать к общей шине.

Отдельно: некоторые устройства требуют записи через FC16 (несколько
регистров разом), а не FC06 — если запись одиночного регистра не
проходит или возвращает код ошибки, стоит свериться с документацией:
возможно, нужного регистра там просто нет в виде одиночной записи.

## Знаковое толкование

Прямое следствие реальной ошибки на этом проекте: термопара при
отрицательной температуре (например, −7°C) возвращает регистр, который
как беззнаковое число выглядит как "6553" (или похожее большое число) —
это два дополнения (two's complement) 16 бит, не мусор. Таблица
результата сканера всегда показывает оба толкования рядом: десятичное
(беззнаковое, 0–65535) и знаковое (−32768…32767, `value − 65536` при
`value > 32767`) — техник видит оба сразу и выбирает верное по смыслу
конкретного регистра, не занимаясь арифметикой на бумаге.

## Три причины неудачи при чтении — и что каждая означает

- **Нет ответа** — адрес свободен (ничего не подключено), либо у
  подключённого устройства оборван провод/нет питания. Не путать со
  следующим пунктом: если устройство физически отвечает (даже кодом
  ошибки), сканер это увидит.
- **Неверная контрольная сумма** — что-то ответило, но кадр повреждён:
  наводка на линии, коллизия (два устройства ответили одновременно —
  признак конфликта адресов), либо не тот адрес отозвался. Стоит
  повторить запрос — если повторяется стабильно, дело не в случайной
  наводке.
- **Устройство вернуло код ошибки** — адрес точно занят и отвечает, но
  не поддерживает именно эту функцию или именно этот регистр/адрес.
  Частый случай при переборе регистров вслепую — само по себе не
  проблема, а подсказка, что нужно искать регистр в другом месте карты.

## Подтверждённые сведения по проекту

Собрано здесь, чтобы не искать по всей переписке заново.

### Адреса устройств на шине (9600 бод; порт — настройка `busPort`, на SY156-A510 по умолчанию `/dev/ttyS4`, см. docs/hardware.md; на прежнем CARFOG-001 был `/dev/ttyS5`)

| Устройство | Адрес | Примечание |
|---|---|---|
| MBSL16DI16DO (входы-выходы) | 5 | Сменён с заводского через FC16, подтверждено сканом — заводской адрес НЕ 5. |
| HLS-KWL-4TC (термопары) | 1 | Заводской, конфликт с другим устройством на 1 когда-то решён переносом того устройства. |
| DDS6619-039 (счётчик энергии) | 3 | |

### Формула соответствия клемм и каналов (MBSL16DI16DO)

Установлена живым 3-точечным тестом (подавали/снимали сигнал вручную на
клеммах I10/I11/I12, смотрели, какой канал в коде реагирует):

**канал (в коде, с нуля) = номер клеммы (Ixx) − 2**

Пример: клемма I12 → канал 10. Изначально в проектной документации
предполагалась формула "клемма − 1" — она неверна, проверено живьём.

### Назначение дискретных входов (DI, FC02)

| Канал | Назначение |
|---|---|
| 0–7 | Уровни канистр (по числу ароматов, `kFlavorCount`) |
| 8 | Монетоприёмник |
| 10 (настраивается, `AppConfig.paymentTerminalChannel`) | Платёжный терминал — клемма I12, сухой контакт через промежуточное реле (терминал сам отдаёт позитивный сигнал, вход модуля ждёт сухой контакт) |

### Назначение дискретных выходов (DO, FC01/FC05)

| Канал | Назначение |
|---|---|
| 0–7 | Насосы (по числу ароматов) |
| 8 | Компрессор |
| 9 | ТЭН испарителя |
| 10 | LED зелёная |
| 11 | LED красная |

### Известный открытый случай — DIO-модуль замолкает

Разбирался вживую: DIO-модуль (адрес 5) переставал отвечать вообще на
всё (ни разу ни на одну транзакцию, включая `safeAllOff` при старте) при
том, что счётчик энергии и термопары на той же физической линии
продолжали отвечать нормально — это доказало, что шина и переходник
живы, проблема именно в модуле. Индикаторы питания на модуле при этом
горели. Причина на момент записи не установлена до конца — версии:
модуль подвис и нуждается в физическом перезапуске отдельно от
остальной шины, либо адрес, смененный через FC16, не хранится в
энергонезависимой памяти модуля и слетает при потере питания. Сканер
шины — первый инструмент для быстрой проверки такого случая в будущем:
поиск устройств на всём диапазоне сразу покажет, откатился ли модуль на
заводской адрес.
